!       Window Material/Construction file with spectral data in IDF format 
!       Generated by BERKELEY LAB WINDOW v7.8.58.0


!----------------------------------------------------- 
!       Window Glass Layers 
!----------------------------------------------------- 

WindowMaterial:Glazing,
Glass_2013_Layer,                                    !- Layer name : LoE272-5.CIG
Spectral,                                           !- Optical Data Type
Glass_2013_Layer_SpecDat,                            !- Spectral Data name
0.004750,                                           !- Thickness
,                                                   !- Solar Transmittance
,                                                   !- Solar Front Reflectance
,                                                   !- Solar Back Reflectance
,                                                   !- Visible Transmittance
,                                                   !- Visible Front Reflectance
,                                                   !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.042000,                                           !-Back Emissivity
1.000000;                                           !-Conductivity


WindowMaterial:Glazing,
Glass_2003_Layer,                                    !- Layer name : Clr-5.CIG
Spectral,                                           !- Optical Data Type
Glass_2003_Layer_SpecDat,                            !- Spectral Data name
0.004750,                                           !- Thickness
,                                                   !- Solar Transmittance
,                                                   !- Solar Front Reflectance
,                                                   !- Solar Back Reflectance
,                                                   !- Visible Transmittance
,                                                   !- Visible Front Reflectance
,                                                   !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1.000000;                                           !-Conductivity


!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

WindowMaterial:Gas,
Gap_1_W_0_0159,                                     !- gap name - Air
Air,                                                !- type
0.0159;                                             !- thickness


!----------------------------------------------------- 
!       Window Construction 
!----------------------------------------------------- 

CONSTRUCTION,
GlzSys_9,                                    !- Glazing System name: TRR97
Glass_2013_Layer,                             !- glass name : LoE272-5.CIG
Gap_1_W_0_0159,                              !- gap name - Air
Glass_2003_Layer;                             !- glass name : Clr-5.CIG


!----------------------------------------------------- 
!       Window Spectral Data 
!----------------------------------------------------- 

MaterialProperty:GlazingSpectralData,
Glass_2013_Layer_SpecDat,                            !- Spectral Data Name
0.300000,0.000000,0.047000,0.166000,
0.305000,0.000000,0.047600,0.171000,
0.310000,0.000100,0.047000,0.177000,
0.315000,0.000700,0.046000,0.182000,
0.320000,0.003500,0.046100,0.184000,
0.325000,0.011500,0.047300,0.182900,
0.330000,0.024000,0.049500,0.177900,
0.335000,0.040100,0.054900,0.169900,
0.340000,0.054400,0.062400,0.162900,
0.345000,0.067200,0.068900,0.156900,
0.350000,0.079500,0.074000,0.156900,
0.355000,0.102400,0.079900,0.163900,
0.360000,0.141500,0.091100,0.175900,
0.365000,0.214200,0.120700,0.189800,
0.370000,0.303200,0.161600,0.194700,
0.375000,0.392200,0.191500,0.188300,
0.380000,0.462300,0.203500,0.173900,
0.385000,0.532800,0.208300,0.155000,
0.390000,0.585100,0.201900,0.138100,
0.395000,0.627600,0.187200,0.119300,
0.400000,0.656500,0.169500,0.103300,
0.410000,0.697700,0.132900,0.075200,
0.420000,0.724100,0.102400,0.053800,
0.430000,0.741600,0.080300,0.040800,
0.440000,0.749400,0.065800,0.032800,
0.450000,0.755900,0.058100,0.029800,
0.460000,0.759900,0.053700,0.031300,
0.470000,0.762500,0.051700,0.033300,
0.480000,0.765500,0.051700,0.036300,
0.490000,0.771900,0.053200,0.040000,
0.500000,0.777800,0.055100,0.042900,
0.510000,0.783700,0.057100,0.045900,
0.520000,0.788500,0.059000,0.047900,
0.530000,0.792600,0.060000,0.047900,
0.540000,0.793800,0.060000,0.047900,
0.550000,0.795700,0.059000,0.045900,
0.560000,0.795900,0.057100,0.043800,
0.570000,0.796000,0.054200,0.040800,
0.580000,0.793300,0.051300,0.037700,
0.590000,0.790100,0.048900,0.035300,
0.600000,0.784500,0.047000,0.033200,
0.610000,0.777900,0.046100,0.033200,
0.620000,0.770200,0.046200,0.034200,
0.630000,0.759400,0.047600,0.036700,
0.640000,0.746600,0.052900,0.043100,
0.650000,0.732700,0.058000,0.050700,
0.660000,0.716500,0.066400,0.061800,
0.670000,0.696800,0.076500,0.075800,
0.680000,0.676800,0.088300,0.092800,
0.690000,0.653900,0.102100,0.112600,
0.700000,0.630700,0.118800,0.135000,
0.710000,0.605900,0.135000,0.159800,
0.720000,0.579200,0.153000,0.185900,
0.730000,0.551200,0.170300,0.213800,
0.740000,0.525000,0.189400,0.243100,
0.750000,0.497400,0.207700,0.273000,
0.760000,0.470600,0.226000,0.302200,
0.770000,0.443900,0.243100,0.333200,
0.780000,0.419300,0.260100,0.362500,
0.790000,0.394600,0.278100,0.391600,
0.800000,0.370700,0.291100,0.419600,
0.810000,0.348700,0.307200,0.449700,
0.820000,0.328000,0.322900,0.477900,
0.830000,0.308700,0.333600,0.501900,
0.840000,0.290800,0.345800,0.524100,
0.850000,0.274800,0.355500,0.547100,
0.860000,0.254700,0.363100,0.569200,
0.870000,0.239800,0.375200,0.591300,
0.880000,0.226400,0.381100,0.608300,
0.890000,0.214400,0.390400,0.626400,
0.900000,0.202100,0.394500,0.640400,
0.910000,0.191400,0.402900,0.656500,
0.920000,0.181100,0.407000,0.671500,
0.930000,0.172000,0.412900,0.683600,
0.940000,0.163800,0.418800,0.697600,
0.950000,0.155900,0.425100,0.709700,
0.960000,0.147800,0.429400,0.720700,
0.970000,0.140700,0.434700,0.730700,
0.980000,0.134200,0.437700,0.740700,
0.990000,0.128200,0.443300,0.749800,
1.000000,0.122700,0.446800,0.759800,
1.050000,0.099500,0.462700,0.794800,
1.100000,0.082200,0.482300,0.826900,
1.150000,0.069100,0.494500,0.845900,
1.200000,0.059700,0.512500,0.865000,
1.250000,0.051900,0.526900,0.878000,
1.300000,0.046200,0.549300,0.890000,
1.350000,0.040200,0.568800,0.897000,
1.400000,0.036900,0.590700,0.906000,
1.450000,0.033700,0.618200,0.911000,
1.500000,0.031200,0.642100,0.915000,
1.550000,0.027800,0.664600,0.919000,
1.600000,0.026000,0.678300,0.922000,
1.650000,0.024200,0.691000,0.926000,
1.700000,0.022400,0.696900,0.929000,
1.750000,0.020600,0.699300,0.931000,
1.800000,0.018600,0.694800,0.932000,
1.850000,0.016800,0.694600,0.932000,
1.900000,0.015800,0.693300,0.939000,
1.950000,0.015800,0.697300,0.940000,
2.000000,0.014900,0.696300,0.942000,
2.050000,0.013000,0.696700,0.942000,
2.100000,0.012100,0.699200,0.944000,
2.150000,0.012100,0.700700,0.947000,
2.200000,0.011000,0.670100,0.947000,
2.250000,0.010100,0.672700,0.947000,
2.300000,0.010200,0.687600,0.952000,
2.350000,0.009200,0.687800,0.949000,
2.400000,0.008300,0.686700,0.949000,
2.450000,0.008200,0.671100,0.954000,
2.500000,0.008200,0.654800,0.954000;


MaterialProperty:GlazingSpectralData,
Glass_2003_Layer_SpecDat,                            !- Spectral Data Name
0.300000,0.001000,0.047000,0.047000,
0.305000,0.024000,0.047000,0.047000,
0.310000,0.001000,0.047000,0.047000,
0.315000,0.008000,0.046000,0.046000,
0.320000,0.037000,0.046000,0.046000,
0.325000,0.117000,0.047000,0.047000,
0.330000,0.237000,0.049000,0.049000,
0.335000,0.390000,0.054000,0.054000,
0.340000,0.525000,0.061000,0.061000,
0.345000,0.644000,0.068000,0.068000,
0.350000,0.726000,0.073000,0.073000,
0.355000,0.787000,0.077000,0.077000,
0.360000,0.823000,0.080000,0.080000,
0.365000,0.845000,0.081000,0.081000,
0.370000,0.850000,0.081000,0.081000,
0.375000,0.834000,0.079000,0.079000,
0.380000,0.831000,0.079000,0.079000,
0.385000,0.853000,0.081000,0.081000,
0.390000,0.872000,0.082000,0.082000,
0.395000,0.884000,0.083000,0.083000,
0.400000,0.888000,0.083000,0.083000,
0.410000,0.887000,0.083000,0.083000,
0.420000,0.886000,0.082000,0.082000,
0.430000,0.887000,0.082000,0.082000,
0.440000,0.887000,0.081000,0.081000,
0.450000,0.893000,0.082000,0.082000,
0.460000,0.898000,0.082000,0.082000,
0.470000,0.901000,0.082000,0.082000,
0.480000,0.902000,0.082000,0.082000,
0.490000,0.903000,0.082000,0.082000,
0.500000,0.904000,0.081000,0.081000,
0.510000,0.904000,0.081000,0.081000,
0.520000,0.905000,0.081000,0.081000,
0.530000,0.904000,0.081000,0.081000,
0.540000,0.903000,0.081000,0.081000,
0.550000,0.902000,0.081000,0.081000,
0.560000,0.900000,0.081000,0.081000,
0.570000,0.898000,0.080000,0.080000,
0.580000,0.895000,0.080000,0.080000,
0.590000,0.892000,0.079000,0.079000,
0.600000,0.887000,0.079000,0.079000,
0.610000,0.884000,0.078000,0.078000,
0.620000,0.880000,0.078000,0.078000,
0.630000,0.875000,0.077000,0.077000,
0.640000,0.870000,0.077000,0.077000,
0.650000,0.866000,0.076000,0.076000,
0.660000,0.861000,0.076000,0.076000,
0.670000,0.855000,0.075000,0.075000,
0.680000,0.849000,0.075000,0.075000,
0.690000,0.843000,0.074000,0.074000,
0.700000,0.838000,0.074000,0.074000,
0.710000,0.832000,0.073000,0.073000,
0.720000,0.825000,0.073000,0.073000,
0.730000,0.819000,0.072000,0.072000,
0.740000,0.812000,0.072000,0.072000,
0.750000,0.806000,0.071000,0.071000,
0.760000,0.799000,0.071000,0.071000,
0.770000,0.793000,0.070000,0.070000,
0.780000,0.787000,0.070000,0.070000,
0.790000,0.782000,0.070000,0.070000,
0.800000,0.775000,0.069000,0.069000,
0.810000,0.770000,0.069000,0.069000,
0.820000,0.766000,0.069000,0.069000,
0.830000,0.762000,0.068000,0.068000,
0.840000,0.757000,0.068000,0.068000,
0.850000,0.752000,0.067000,0.067000,
0.860000,0.747000,0.067000,0.067000,
0.870000,0.743000,0.068000,0.068000,
0.880000,0.740000,0.067000,0.067000,
0.890000,0.737000,0.067000,0.067000,
0.900000,0.734000,0.066000,0.066000,
0.910000,0.732000,0.066000,0.066000,
0.920000,0.729000,0.065000,0.065000,
0.930000,0.727000,0.065000,0.065000,
0.940000,0.725000,0.065000,0.065000,
0.950000,0.724000,0.065000,0.065000,
0.960000,0.722000,0.065000,0.065000,
0.970000,0.721000,0.065000,0.065000,
0.980000,0.719000,0.064000,0.064000,
0.990000,0.719000,0.064000,0.064000,
1.000000,0.717000,0.064000,0.064000,
1.050000,0.715000,0.064000,0.064000,
1.100000,0.715000,0.064000,0.064000,
1.150000,0.717000,0.063000,0.063000,
1.200000,0.721000,0.064000,0.064000,
1.250000,0.727000,0.064000,0.064000,
1.300000,0.737000,0.064000,0.064000,
1.350000,0.748000,0.064000,0.064000,
1.400000,0.760000,0.066000,0.066000,
1.450000,0.775000,0.067000,0.067000,
1.500000,0.790000,0.067000,0.067000,
1.550000,0.802000,0.068000,0.068000,
1.600000,0.811000,0.068000,0.068000,
1.650000,0.817000,0.068000,0.068000,
1.700000,0.819000,0.068000,0.068000,
1.750000,0.819000,0.068000,0.068000,
1.800000,0.817000,0.068000,0.068000,
1.850000,0.817000,0.067000,0.067000,
1.900000,0.814000,0.066000,0.066000,
1.950000,0.814000,0.068000,0.068000,
2.000000,0.814000,0.067000,0.067000,
2.050000,0.815000,0.067000,0.067000,
2.100000,0.816000,0.067000,0.067000,
2.150000,0.814000,0.067000,0.067000,
2.200000,0.798000,0.065000,0.065000,
2.250000,0.799000,0.065000,0.065000,
2.300000,0.806000,0.066000,0.066000,
2.350000,0.809000,0.065000,0.065000,
2.400000,0.807000,0.065000,0.065000,
2.450000,0.797000,0.065000,0.065000,
2.500000,0.788000,0.064000,0.064000;

!----------------------------------------------------- 
!       Window Frames and Dividers Data 
!----------------------------------------------------- 
WindowProperty:FrameAndDivider,
Generic-Fixed-AlumCladWood-DoubleLowE-Air-SteelUChannelSpacer-1-Frame,                                   !- User Supplied Frame/Divider Name
0.050014,                                      !- Frame Width {m}
,                                              !- Frame Outside Projection {m}
,                                              !- Frame Insider Projection {m}
4.126407,                                     !- Frame Conductance {w/m2-K}
1.599315,                                      !- Ratio of Frame-Edge Glass Conductance to Center-of-glass Co
0.300000,                                      !- Frame Solar absorptance
0.300000,                                      !- Frame Visible absorptance
0.9,                                           !- Frame Thermal hemispherical Emissivity
,                                              !- Divider Type
,                                              !- Divider Width {m}
,                                              !- Number of Horizontal Dividers
,                                              !- Number of Vertical Dividers
,                                              !- Divider Outside Projection {m}
,                                              !- Divider Insider Projection {m}
,                                              !- Divider Conductance {w/m2-K}
,                                              !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass
,                                              !- Divider Solar Absorptance
,                                              !- Divider Visible Absorptance
,                                              !- Divider Thermal Hemispherical Emissivity
,                                              !- Outside Reveal Solar Absorptance
,                                              !- Inside Sill Depth (m)
,                                              !- Inside Sill Solar Absorptance
,                                              !- Inside Reveal Depth (m)
;                                              !- Inside Reveal Solar Absorptance


