!       Window Material/Construction file with spectral data in IDF format 
!       Generated by BERKELEY LAB WINDOW v7.8.57.0


!----------------------------------------------------- 
!       Window Glass Layers 
!----------------------------------------------------- 

WindowMaterial:Glazing,
Glass_2003_Layer,                                    !- Layer name : Clr-5.CIG
Spectral,                                           !- Optical Data Type
Glass_2003_Layer_SpecDat,                            !- Spectral Data name
0.004750,                                           !- Thickness
,                                                   !- Solar Transmittance
,                                                   !- Solar Front Reflectance
,                                                   !- Solar Back Reflectance
,                                                   !- Visible Transmittance
,                                                   !- Visible Front Reflectance
,                                                   !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1.000000;                                           !-Conductivity


!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

WindowMaterial:Gas,
Gap_1_W_0_0165,                                     !- gap name - Air
Air,                                                !- type
0.0165;                                             !- thickness


!----------------------------------------------------- 
!       Window Construction 
!----------------------------------------------------- 

CONSTRUCTION,
GlzSys_4,                                    !- Glazing System name: PFM01
Glass_2003_Layer,                             !- glass name : Clr-5.CIG
Gap_1_W_0_0165,                              !- gap name - Air
Glass_2003_Layer;                             !- glass name : Clr-5.CIG


!----------------------------------------------------- 
!       Window Spectral Data 
!----------------------------------------------------- 

MaterialProperty:GlazingSpectralData,
Glass_2003_Layer_SpecDat,                            !- Spectral Data Name
0.300000,0.001000,0.047000,0.047000,
0.305000,0.024000,0.047000,0.047000,
0.310000,0.001000,0.047000,0.047000,
0.315000,0.008000,0.046000,0.046000,
0.320000,0.037000,0.046000,0.046000,
0.325000,0.117000,0.047000,0.047000,
0.330000,0.237000,0.049000,0.049000,
0.335000,0.390000,0.054000,0.054000,
0.340000,0.525000,0.061000,0.061000,
0.345000,0.644000,0.068000,0.068000,
0.350000,0.726000,0.073000,0.073000,
0.355000,0.787000,0.077000,0.077000,
0.360000,0.823000,0.080000,0.080000,
0.365000,0.845000,0.081000,0.081000,
0.370000,0.850000,0.081000,0.081000,
0.375000,0.834000,0.079000,0.079000,
0.380000,0.831000,0.079000,0.079000,
0.385000,0.853000,0.081000,0.081000,
0.390000,0.872000,0.082000,0.082000,
0.395000,0.884000,0.083000,0.083000,
0.400000,0.888000,0.083000,0.083000,
0.410000,0.887000,0.083000,0.083000,
0.420000,0.886000,0.082000,0.082000,
0.430000,0.887000,0.082000,0.082000,
0.440000,0.887000,0.081000,0.081000,
0.450000,0.893000,0.082000,0.082000,
0.460000,0.898000,0.082000,0.082000,
0.470000,0.901000,0.082000,0.082000,
0.480000,0.902000,0.082000,0.082000,
0.490000,0.903000,0.082000,0.082000,
0.500000,0.904000,0.081000,0.081000,
0.510000,0.904000,0.081000,0.081000,
0.520000,0.905000,0.081000,0.081000,
0.530000,0.904000,0.081000,0.081000,
0.540000,0.903000,0.081000,0.081000,
0.550000,0.902000,0.081000,0.081000,
0.560000,0.900000,0.081000,0.081000,
0.570000,0.898000,0.080000,0.080000,
0.580000,0.895000,0.080000,0.080000,
0.590000,0.892000,0.079000,0.079000,
0.600000,0.887000,0.079000,0.079000,
0.610000,0.884000,0.078000,0.078000,
0.620000,0.880000,0.078000,0.078000,
0.630000,0.875000,0.077000,0.077000,
0.640000,0.870000,0.077000,0.077000,
0.650000,0.866000,0.076000,0.076000,
0.660000,0.861000,0.076000,0.076000,
0.670000,0.855000,0.075000,0.075000,
0.680000,0.849000,0.075000,0.075000,
0.690000,0.843000,0.074000,0.074000,
0.700000,0.838000,0.074000,0.074000,
0.710000,0.832000,0.073000,0.073000,
0.720000,0.825000,0.073000,0.073000,
0.730000,0.819000,0.072000,0.072000,
0.740000,0.812000,0.072000,0.072000,
0.750000,0.806000,0.071000,0.071000,
0.760000,0.799000,0.071000,0.071000,
0.770000,0.793000,0.070000,0.070000,
0.780000,0.787000,0.070000,0.070000,
0.790000,0.782000,0.070000,0.070000,
0.800000,0.775000,0.069000,0.069000,
0.810000,0.770000,0.069000,0.069000,
0.820000,0.766000,0.069000,0.069000,
0.830000,0.762000,0.068000,0.068000,
0.840000,0.757000,0.068000,0.068000,
0.850000,0.752000,0.067000,0.067000,
0.860000,0.747000,0.067000,0.067000,
0.870000,0.743000,0.068000,0.068000,
0.880000,0.740000,0.067000,0.067000,
0.890000,0.737000,0.067000,0.067000,
0.900000,0.734000,0.066000,0.066000,
0.910000,0.732000,0.066000,0.066000,
0.920000,0.729000,0.065000,0.065000,
0.930000,0.727000,0.065000,0.065000,
0.940000,0.725000,0.065000,0.065000,
0.950000,0.724000,0.065000,0.065000,
0.960000,0.722000,0.065000,0.065000,
0.970000,0.721000,0.065000,0.065000,
0.980000,0.719000,0.064000,0.064000,
0.990000,0.719000,0.064000,0.064000,
1.000000,0.717000,0.064000,0.064000,
1.050000,0.715000,0.064000,0.064000,
1.100000,0.715000,0.064000,0.064000,
1.150000,0.717000,0.063000,0.063000,
1.200000,0.721000,0.064000,0.064000,
1.250000,0.727000,0.064000,0.064000,
1.300000,0.737000,0.064000,0.064000,
1.350000,0.748000,0.064000,0.064000,
1.400000,0.760000,0.066000,0.066000,
1.450000,0.775000,0.067000,0.067000,
1.500000,0.790000,0.067000,0.067000,
1.550000,0.802000,0.068000,0.068000,
1.600000,0.811000,0.068000,0.068000,
1.650000,0.817000,0.068000,0.068000,
1.700000,0.819000,0.068000,0.068000,
1.750000,0.819000,0.068000,0.068000,
1.800000,0.817000,0.068000,0.068000,
1.850000,0.817000,0.067000,0.067000,
1.900000,0.814000,0.066000,0.066000,
1.950000,0.814000,0.068000,0.068000,
2.000000,0.814000,0.067000,0.067000,
2.050000,0.815000,0.067000,0.067000,
2.100000,0.816000,0.067000,0.067000,
2.150000,0.814000,0.067000,0.067000,
2.200000,0.798000,0.065000,0.065000,
2.250000,0.799000,0.065000,0.065000,
2.300000,0.806000,0.066000,0.066000,
2.350000,0.809000,0.065000,0.065000,
2.400000,0.807000,0.065000,0.065000,
2.450000,0.797000,0.065000,0.065000,
2.500000,0.788000,0.064000,0.064000;

!----------------------------------------------------- 
!       Window Frames and Dividers Data 
!----------------------------------------------------- 
WindowProperty:FrameAndDivider,
Generic-ThermSample-Fixed-DoubleClear-Air-AlumSpacer-1-Frame,                                   !- User Supplied Frame/Divider Name
0.042876,                                      !- Frame Width {m}
,                                              !- Frame Outside Projection {m}
,                                              !- Frame Insider Projection {m}
3.389431,                                     !- Frame Conductance {w/m2-K}
1.226760,                                      !- Ratio of Frame-Edge Glass Conductance to Center-of-glass Co
0.300000,                                      !- Frame Solar absorptance
0.300000,                                      !- Frame Visible absorptance
0.9,                                           !- Frame Thermal hemispherical Emissivity
,                                              !- Divider Type
,                                              !- Divider Width {m}
,                                              !- Number of Horizontal Dividers
,                                              !- Number of Vertical Dividers
,                                              !- Divider Outside Projection {m}
,                                              !- Divider Insider Projection {m}
,                                              !- Divider Conductance {w/m2-K}
,                                              !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass
,                                              !- Divider Solar Absorptance
,                                              !- Divider Visible Absorptance
,                                              !- Divider Thermal Hemispherical Emissivity
,                                              !- Outside Reveal Solar Absorptance
,                                              !- Inside Sill Depth (m)
,                                              !- Inside Sill Solar Absorptance
,                                              !- Inside Reveal Depth (m)
;                                              !- Inside Reveal Solar Absorptance


