! This work is licensed under a Creative Commons Attribution 4.0 International License: https://creativecommons.org/licenses/by/4.0/legalcode
!       Window Material/Construction file with spectral data in IDF format 
!       Generated by BERKELEY LAB WINDOW v7.8.57.0


!----------------------------------------------------- 
!       Window Glass Layers 
!----------------------------------------------------- 

WindowMaterial:Glazing,
Glass_2186_Layer,                                    !- Layer name : LoE179-5.CIG
Spectral,                                           !- Optical Data Type
Glass_2186_Layer_SpecDat,                            !- Spectral Data name
0.004750,                                           !- Thickness
,                                                   !- Solar Transmittance
,                                                   !- Solar Front Reflectance
,                                                   !- Solar Back Reflectance
,                                                   !- Visible Transmittance
,                                                   !- Visible Front Reflectance
,                                                   !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.110000,                                           !-Back Emissivity
1.000000;                                           !-Conductivity


WindowMaterial:Glazing,
Glass_2003_Layer,                                    !- Layer name : Clr-5.CIG
Spectral,                                           !- Optical Data Type
Glass_2003_Layer_SpecDat,                            !- Spectral Data name
0.004750,                                           !- Thickness
,                                                   !- Solar Transmittance
,                                                   !- Solar Front Reflectance
,                                                   !- Solar Back Reflectance
,                                                   !- Visible Transmittance
,                                                   !- Visible Front Reflectance
,                                                   !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1.000000;                                           !-Conductivity


!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

WindowMaterial:Gas,
Gap_1_W_0_0165,                                     !- gap name - Air
Air,                                                !- type
0.0165;                                             !- thickness


!----------------------------------------------------- 
!       Window Construction 
!----------------------------------------------------- 

CONSTRUCTION,
GlzSys_5,                                    !- Glazing System name: PFM02
Glass_2186_Layer,                             !- glass name : LoE179-5.CIG
Gap_1_W_0_0165,                              !- gap name - Air
Glass_2003_Layer;                             !- glass name : Clr-5.CIG


!----------------------------------------------------- 
!       Window Spectral Data 
!----------------------------------------------------- 

MaterialProperty:GlazingSpectralData,
Glass_2186_Layer_SpecDat,                            !- Spectral Data Name
0.300000,0.000000,0.047000,0.139300,
0.305000,0.025200,0.047000,0.148900,
0.310000,0.001100,0.047000,0.157800,
0.315000,0.004400,0.046100,0.166400,
0.320000,0.014100,0.046400,0.174300,
0.325000,0.034900,0.048600,0.181100,
0.330000,0.064900,0.052700,0.187100,
0.335000,0.104400,0.060000,0.191900,
0.340000,0.147000,0.070100,0.196500,
0.345000,0.191400,0.080500,0.200400,
0.350000,0.232900,0.090200,0.203600,
0.355000,0.273300,0.099800,0.205800,
0.360000,0.310700,0.108000,0.207000,
0.365000,0.360300,0.115100,0.207000,
0.370000,0.396900,0.120200,0.205400,
0.375000,0.436000,0.122300,0.201900,
0.380000,0.476300,0.125100,0.196600,
0.385000,0.521500,0.129300,0.189800,
0.390000,0.566000,0.131400,0.181000,
0.395000,0.609100,0.132600,0.171400,
0.400000,0.648600,0.131200,0.160400,
0.410000,0.715300,0.126000,0.138700,
0.420000,0.765600,0.118000,0.118400,
0.430000,0.796700,0.110700,0.102100,
0.440000,0.816800,0.104300,0.090000,
0.450000,0.829900,0.099600,0.081500,
0.460000,0.838800,0.096700,0.076400,
0.470000,0.844700,0.094500,0.073000,
0.480000,0.848200,0.092800,0.071000,
0.490000,0.849900,0.091100,0.069600,
0.500000,0.852800,0.090000,0.069000,
0.510000,0.855500,0.088700,0.068600,
0.520000,0.859000,0.087400,0.068000,
0.530000,0.862400,0.085900,0.067400,
0.540000,0.861800,0.084200,0.066700,
0.550000,0.863600,0.082600,0.065900,
0.560000,0.865300,0.080700,0.064800,
0.570000,0.866400,0.078500,0.063300,
0.580000,0.867200,0.076300,0.061800,
0.590000,0.865400,0.073500,0.059600,
0.600000,0.864300,0.071100,0.058000,
0.610000,0.863000,0.068700,0.056100,
0.620000,0.862000,0.066300,0.054200,
0.630000,0.859400,0.063400,0.051800,
0.640000,0.857500,0.061700,0.050300,
0.650000,0.854400,0.058900,0.048000,
0.660000,0.850500,0.056900,0.046200,
0.670000,0.847900,0.054900,0.044400,
0.680000,0.843000,0.053300,0.042800,
0.690000,0.839200,0.051100,0.041100,
0.700000,0.835100,0.050300,0.040300,
0.710000,0.826800,0.048600,0.038900,
0.720000,0.821200,0.047800,0.038200,
0.730000,0.815100,0.046600,0.037200,
0.740000,0.808500,0.046700,0.037500,
0.750000,0.800600,0.045900,0.037100,
0.760000,0.794700,0.046100,0.037400,
0.770000,0.784600,0.045800,0.037700,
0.780000,0.781400,0.046800,0.039200,
0.790000,0.772000,0.047400,0.040500,
0.800000,0.764700,0.047800,0.041700,
0.810000,0.755900,0.048900,0.043700,
0.820000,0.746900,0.050200,0.046000,
0.830000,0.743400,0.051700,0.049000,
0.840000,0.732600,0.054300,0.053300,
0.850000,0.728100,0.057900,0.059400,
0.860000,0.718400,0.061000,0.064900,
0.870000,0.711800,0.063800,0.070000,
0.880000,0.702600,0.065300,0.072500,
0.890000,0.692700,0.066500,0.075800,
0.900000,0.684100,0.067500,0.078900,
0.910000,0.676900,0.069800,0.083300,
0.920000,0.668800,0.072900,0.089000,
0.930000,0.659900,0.075300,0.094000,
0.940000,0.650500,0.078500,0.099900,
0.950000,0.643400,0.082000,0.105600,
0.960000,0.632700,0.085200,0.111900,
0.970000,0.625800,0.088600,0.118600,
0.980000,0.615000,0.092000,0.124900,
0.990000,0.608700,0.095900,0.131400,
1.000000,0.600000,0.100200,0.138900,
1.050000,0.562500,0.118600,0.174000,
1.100000,0.525600,0.140400,0.212100,
1.150000,0.491200,0.161400,0.250100,
1.200000,0.459200,0.184500,0.288900,
1.250000,0.431100,0.207900,0.325300,
1.300000,0.406200,0.234300,0.360300,
1.350000,0.382300,0.260500,0.394600,
1.400000,0.361900,0.288600,0.427200,
1.450000,0.343800,0.317900,0.457500,
1.500000,0.325100,0.346300,0.483900,
1.550000,0.306600,0.374900,0.511900,
1.600000,0.291500,0.398800,0.536700,
1.650000,0.274300,0.419400,0.556600,
1.700000,0.257000,0.437900,0.579800,
1.750000,0.243100,0.451400,0.596800,
1.800000,0.228200,0.462100,0.615700,
1.850000,0.214100,0.473500,0.631500,
1.900000,0.201900,0.479000,0.644000,
1.950000,0.191600,0.492500,0.659800,
2.000000,0.181100,0.501800,0.672800,
2.050000,0.170000,0.508000,0.683400,
2.100000,0.158800,0.516300,0.692800,
2.150000,0.154500,0.525300,0.706000,
2.200000,0.142900,0.512300,0.716100,
2.250000,0.136600,0.514300,0.720400,
2.300000,0.129400,0.531800,0.731900,
2.350000,0.125400,0.538400,0.738700,
2.400000,0.118000,0.540500,0.741700,
2.450000,0.112000,0.534800,0.754700,
2.500000,0.101700,0.520100,0.751500;


MaterialProperty:GlazingSpectralData,
Glass_2003_Layer_SpecDat,                            !- Spectral Data Name
0.300000,0.001000,0.047000,0.047000,
0.305000,0.024000,0.047000,0.047000,
0.310000,0.001000,0.047000,0.047000,
0.315000,0.008000,0.046000,0.046000,
0.320000,0.037000,0.046000,0.046000,
0.325000,0.117000,0.047000,0.047000,
0.330000,0.237000,0.049000,0.049000,
0.335000,0.390000,0.054000,0.054000,
0.340000,0.525000,0.061000,0.061000,
0.345000,0.644000,0.068000,0.068000,
0.350000,0.726000,0.073000,0.073000,
0.355000,0.787000,0.077000,0.077000,
0.360000,0.823000,0.080000,0.080000,
0.365000,0.845000,0.081000,0.081000,
0.370000,0.850000,0.081000,0.081000,
0.375000,0.834000,0.079000,0.079000,
0.380000,0.831000,0.079000,0.079000,
0.385000,0.853000,0.081000,0.081000,
0.390000,0.872000,0.082000,0.082000,
0.395000,0.884000,0.083000,0.083000,
0.400000,0.888000,0.083000,0.083000,
0.410000,0.887000,0.083000,0.083000,
0.420000,0.886000,0.082000,0.082000,
0.430000,0.887000,0.082000,0.082000,
0.440000,0.887000,0.081000,0.081000,
0.450000,0.893000,0.082000,0.082000,
0.460000,0.898000,0.082000,0.082000,
0.470000,0.901000,0.082000,0.082000,
0.480000,0.902000,0.082000,0.082000,
0.490000,0.903000,0.082000,0.082000,
0.500000,0.904000,0.081000,0.081000,
0.510000,0.904000,0.081000,0.081000,
0.520000,0.905000,0.081000,0.081000,
0.530000,0.904000,0.081000,0.081000,
0.540000,0.903000,0.081000,0.081000,
0.550000,0.902000,0.081000,0.081000,
0.560000,0.900000,0.081000,0.081000,
0.570000,0.898000,0.080000,0.080000,
0.580000,0.895000,0.080000,0.080000,
0.590000,0.892000,0.079000,0.079000,
0.600000,0.887000,0.079000,0.079000,
0.610000,0.884000,0.078000,0.078000,
0.620000,0.880000,0.078000,0.078000,
0.630000,0.875000,0.077000,0.077000,
0.640000,0.870000,0.077000,0.077000,
0.650000,0.866000,0.076000,0.076000,
0.660000,0.861000,0.076000,0.076000,
0.670000,0.855000,0.075000,0.075000,
0.680000,0.849000,0.075000,0.075000,
0.690000,0.843000,0.074000,0.074000,
0.700000,0.838000,0.074000,0.074000,
0.710000,0.832000,0.073000,0.073000,
0.720000,0.825000,0.073000,0.073000,
0.730000,0.819000,0.072000,0.072000,
0.740000,0.812000,0.072000,0.072000,
0.750000,0.806000,0.071000,0.071000,
0.760000,0.799000,0.071000,0.071000,
0.770000,0.793000,0.070000,0.070000,
0.780000,0.787000,0.070000,0.070000,
0.790000,0.782000,0.070000,0.070000,
0.800000,0.775000,0.069000,0.069000,
0.810000,0.770000,0.069000,0.069000,
0.820000,0.766000,0.069000,0.069000,
0.830000,0.762000,0.068000,0.068000,
0.840000,0.757000,0.068000,0.068000,
0.850000,0.752000,0.067000,0.067000,
0.860000,0.747000,0.067000,0.067000,
0.870000,0.743000,0.068000,0.068000,
0.880000,0.740000,0.067000,0.067000,
0.890000,0.737000,0.067000,0.067000,
0.900000,0.734000,0.066000,0.066000,
0.910000,0.732000,0.066000,0.066000,
0.920000,0.729000,0.065000,0.065000,
0.930000,0.727000,0.065000,0.065000,
0.940000,0.725000,0.065000,0.065000,
0.950000,0.724000,0.065000,0.065000,
0.960000,0.722000,0.065000,0.065000,
0.970000,0.721000,0.065000,0.065000,
0.980000,0.719000,0.064000,0.064000,
0.990000,0.719000,0.064000,0.064000,
1.000000,0.717000,0.064000,0.064000,
1.050000,0.715000,0.064000,0.064000,
1.100000,0.715000,0.064000,0.064000,
1.150000,0.717000,0.063000,0.063000,
1.200000,0.721000,0.064000,0.064000,
1.250000,0.727000,0.064000,0.064000,
1.300000,0.737000,0.064000,0.064000,
1.350000,0.748000,0.064000,0.064000,
1.400000,0.760000,0.066000,0.066000,
1.450000,0.775000,0.067000,0.067000,
1.500000,0.790000,0.067000,0.067000,
1.550000,0.802000,0.068000,0.068000,
1.600000,0.811000,0.068000,0.068000,
1.650000,0.817000,0.068000,0.068000,
1.700000,0.819000,0.068000,0.068000,
1.750000,0.819000,0.068000,0.068000,
1.800000,0.817000,0.068000,0.068000,
1.850000,0.817000,0.067000,0.067000,
1.900000,0.814000,0.066000,0.066000,
1.950000,0.814000,0.068000,0.068000,
2.000000,0.814000,0.067000,0.067000,
2.050000,0.815000,0.067000,0.067000,
2.100000,0.816000,0.067000,0.067000,
2.150000,0.814000,0.067000,0.067000,
2.200000,0.798000,0.065000,0.065000,
2.250000,0.799000,0.065000,0.065000,
2.300000,0.806000,0.066000,0.066000,
2.350000,0.809000,0.065000,0.065000,
2.400000,0.807000,0.065000,0.065000,
2.450000,0.797000,0.065000,0.065000,
2.500000,0.788000,0.064000,0.064000;

!----------------------------------------------------- 
!       Window Frames and Dividers Data 
!----------------------------------------------------- 
WindowProperty:FrameAndDivider,
Generic-ThermSample-Fixed-DoubleLowE-Air-AlumSpacer-1-Frame,                                   !- User Supplied Frame/Divider Name
0.042876,                                      !- Frame Width {m}
,                                              !- Frame Outside Projection {m}
,                                              !- Frame Insider Projection {m}
3.335431,                                     !- Frame Conductance {w/m2-K}
1.505588,                                      !- Ratio of Frame-Edge Glass Conductance to Center-of-glass Co
0.300000,                                      !- Frame Solar absorptance
0.300000,                                      !- Frame Visible absorptance
0.9,                                           !- Frame Thermal hemispherical Emissivity
,                                              !- Divider Type
,                                              !- Divider Width {m}
,                                              !- Number of Horizontal Dividers
,                                              !- Number of Vertical Dividers
,                                              !- Divider Outside Projection {m}
,                                              !- Divider Insider Projection {m}
,                                              !- Divider Conductance {w/m2-K}
,                                              !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass
,                                              !- Divider Solar Absorptance
,                                              !- Divider Visible Absorptance
,                                              !- Divider Thermal Hemispherical Emissivity
,                                              !- Outside Reveal Solar Absorptance
,                                              !- Inside Sill Depth (m)
,                                              !- Inside Sill Solar Absorptance
,                                              !- Inside Reveal Depth (m)
;                                              !- Inside Reveal Solar Absorptance


